# 2. Hazard Analysis (FMEA) - Monitoring System

<!-- Handout §4.2: at least five failure modes of the safety-critical components. The "System effect"
column must name the hazard or harm. Then three to five safety requirements, each stating which
row(s) it mitigates. Lectures W8: template p. 29; rewrite every "shall not" as an invariant plus a
bounded, observable reaction (p. 13); no RPN column (p. 24). -->

## 2.3 FMEA table - Monitoring System

| ID | Component | Failure mode | Causal factors | Immediate effect | System effect (hazard / harm) |
| --- | --- | --- | --- | --- | --- |
| F-MON-01 | | | | | |
| F-MON-02 | | | | | |
| F-MON-03 | | | | | |
| F-MON-04 | | | | | |
| F-MON-05 | | | | | |

## 2.4 Safety requirements - Monitoring System

| ID | Safety requirement | Mitigates | Enforced by (module + invariant) |
| --- | --- | --- | --- |
| SR-MON-01 | | F-MON-xx | |
| SR-MON-02 | | F-MON-xx | |
| SR-MON-03 | | F-MON-xx | |
